!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    2,                       !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
  4;    !new time steps 


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

 RunPeriod,
  Runname,
  9,    !new start month
  1,    !new start day 
  9,    !new end month 
  5,    !new end day 
    SUNDAY,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    ;                        !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 19:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 17:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    30.0,                    !- Field 4
    Until: 22:00,            !- Field 5
    24.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    30.0,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    30.0,                    !- Field 11
    Until: 18:00,            !- Field 12
    24.0,                    !- Field 13
    Until: 24:00,            !- Field 14
    30.0,                    !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00,            !- Field 17
    30.0,                    !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    30.0;                    !- Field 21

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    HEATING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,             !- Field 3
     20,                     !- Field 4
    Until: 17:00,            !- Field 5
     22,                     !- Field 6
    Until: 24:00,            !- Field 7
     20;                     !- Field 8

Schedule:Compact,
    COOLING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,             !- Field 3
     25,                     !- Field 4
    Until: 20:00,            !- Field 5
    23.00,                   !- Field 6
    Until: 24:00,            !- Field 7
     25;                     !- Field 8

Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
     4,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
     4,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
     4;                      !- Field 12

Schedule:Compact,
    HEATING SETPOINTS_2,     !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,             !- Field 3
     20,                     !- Field 4
    Until: 17:00,            !- Field 5
     24,                     !- Field 6
    Until: 24:00,            !- Field 7
     20;                     !- Field 8

Schedule:Compact,
    COOLING SETPOINTS_2,     !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,             !- Field 3
    25,                      !- Field 4
    Until: 20:00,            !- Field 5
     27,                     !- Field 6
    Until: 24:00,            !- Field 7
    25;                      !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    C_Bot,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -0.785439,               !- X Origin {m}
    -0.968805,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    C_Top,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.33933,                !- X Origin {m}
    2.981404,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    D_bot,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.25268,                !- X Origin {m}
    -1.397222,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    D_top,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.929673,               !- X Origin {m}
    1.638539,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    A_bot,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.585961,                !- X Origin {m}
    61.446489,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    A_top,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.655776,                !- X Origin {m}
    61.405721,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    B_Top,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.382554,               !- X Origin {m}
    33.622936,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    B_bot,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    28.575867,               !- X Origin {m}
    37.049292,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    777C6F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    C_Bot,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.385439000000,         !- Vertex 1 X-coordinate {m}
    27.968805000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.385439000000,         !- Vertex 2 X-coordinate {m}
    0.968805000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.805439000000,          !- Vertex 3 X-coordinate {m}
    0.968805000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.805439000000,          !- Vertex 4 X-coordinate {m}
    27.968805000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B3022,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.385439000000,         !- Vertex 1 X-coordinate {m}
    0.968805000000,          !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    10.385439000000,         !- Vertex 2 X-coordinate {m}
    0.968805000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.385439000000,         !- Vertex 3 X-coordinate {m}
    27.968805000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.385439000000,         !- Vertex 4 X-coordinate {m}
    27.968805000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6862A5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.805439000000,          !- Vertex 1 X-coordinate {m}
    0.968805000000,          !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.805439000000,          !- Vertex 2 X-coordinate {m}
    0.968805000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.385439000000,         !- Vertex 3 X-coordinate {m}
    0.968805000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.385439000000,         !- Vertex 4 X-coordinate {m}
    0.968805000000,          !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A6E41,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.805439000000,          !- Vertex 1 X-coordinate {m}
    27.968805000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.805439000000,          !- Vertex 2 X-coordinate {m}
    27.968805000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.805439000000,          !- Vertex 3 X-coordinate {m}
    0.968805000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.805439000000,          !- Vertex 4 X-coordinate {m}
    0.968805000000,          !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EF0F18,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    C_Bot,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2CD6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.805439000000,          !- Vertex 1 X-coordinate {m}
    27.968805000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.805439000000,          !- Vertex 2 X-coordinate {m}
    0.968805000000,          !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    10.385439000000,         !- Vertex 3 X-coordinate {m}
    0.968805000000,          !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    10.385439000000,         !- Vertex 4 X-coordinate {m}
    27.968805000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    672D5F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.385439000000,         !- Vertex 1 X-coordinate {m}
    27.968805000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    10.385439000000,         !- Vertex 2 X-coordinate {m}
    27.968805000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.805439000000,          !- Vertex 3 X-coordinate {m}
    27.968805000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.805439000000,          !- Vertex 4 X-coordinate {m}
    27.968805000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B2CD6A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    C_Top,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF0F18,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    3.359330000000,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    3.359330000000,          !- Vertex 4 X-coordinate {m}
    24.018596000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    608BBC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    3.359330000000,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    3.359330000000,          !- Vertex 4 X-coordinate {m}
    24.018596000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31C87A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.359330000000,          !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    3.359330000000,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    3.359330000000,          !- Vertex 4 X-coordinate {m}
    -2.981404000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    582E30,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    12.939330000000,         !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    12.939330000000,         !- Vertex 4 X-coordinate {m}
    24.018596000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B371ED,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.359330000000,          !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    12.939330000000,         !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    12.939330000000,         !- Vertex 4 X-coordinate {m}
    -2.981404000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6B9D94,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    3.359330000000,          !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.139330000000,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    C3F659,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.149330000000,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    F1C9E0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    8.139330000000,          !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.149330000000,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    C6E35F,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.149330000000,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    583957,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    8.149330000000,          !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.139330000000,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    889381,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    C_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    3.359330000000,          !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.139330000000,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    B523C4,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    D_bot,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.947320000000,          !- Vertex 1 X-coordinate {m}
    28.397222000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.947320000000,          !- Vertex 2 X-coordinate {m}
    1.397222000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.347320000000,          !- Vertex 3 X-coordinate {m}
    1.397222000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.347320000000,          !- Vertex 4 X-coordinate {m}
    28.397222000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9378A3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.347320000000,          !- Vertex 1 X-coordinate {m}
    28.397222000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.347320000000,          !- Vertex 2 X-coordinate {m}
    28.397222000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.347320000000,          !- Vertex 3 X-coordinate {m}
    1.397222000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.347320000000,          !- Vertex 4 X-coordinate {m}
    1.397222000000,          !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    34ED22,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.947320000000,          !- Vertex 1 X-coordinate {m}
    1.397222000000,          !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    9.947320000000,          !- Vertex 2 X-coordinate {m}
    1.397222000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.947320000000,          !- Vertex 3 X-coordinate {m}
    28.397222000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.947320000000,          !- Vertex 4 X-coordinate {m}
    28.397222000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF01D1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.347320000000,          !- Vertex 1 X-coordinate {m}
    1.397222000000,          !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.347320000000,          !- Vertex 2 X-coordinate {m}
    1.397222000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.947320000000,          !- Vertex 3 X-coordinate {m}
    1.397222000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.947320000000,          !- Vertex 4 X-coordinate {m}
    1.397222000000,          !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F8CD25,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.947320000000,          !- Vertex 1 X-coordinate {m}
    28.397222000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    9.947320000000,          !- Vertex 2 X-coordinate {m}
    28.397222000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.347320000000,          !- Vertex 3 X-coordinate {m}
    28.397222000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.347320000000,          !- Vertex 4 X-coordinate {m}
    28.397222000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D_intclg,                !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    D_bot,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D_intflr,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.347320000000,          !- Vertex 1 X-coordinate {m}
    28.397222000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    0.347320000000,          !- Vertex 2 X-coordinate {m}
    1.397222000000,          !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    9.947320000000,          !- Vertex 3 X-coordinate {m}
    1.397222000000,          !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    9.947320000000,          !- Vertex 4 X-coordinate {m}
    28.397222000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D_intflr,                !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    D_top,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D_intclg,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    1.670327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    1.670327000000,          !- Vertex 4 X-coordinate {m}
    25.361461000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    130E96,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    1.670327000000,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    1.670327000000,          !- Vertex 4 X-coordinate {m}
    25.361461000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8491B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.670327000000,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.670327000000,          !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    11.270327000000,         !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    11.270327000000,         !- Vertex 4 X-coordinate {m}
    -1.638539000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D882B0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.670327000000,          !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.670327000000,          !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    1.670327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    1.670327000000,          !- Vertex 4 X-coordinate {m}
    -1.638539000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6605AE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    11.270327000000,         !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    11.270327000000,         !- Vertex 4 X-coordinate {m}
    25.361461000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    548195,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    1.690327000000,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    EE07C4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.690327000000,          !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    9335F7,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    4FC254,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    6.470327000000,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    F98FEB,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    6.470327000000,          !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    1.690327000000,          !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    9BF5E0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    1.670327000000,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.690327000000,          !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    6617C3,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    1.670327000000,          !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.670327000000,          !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    6.470327000000,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    1E5E96,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    D_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    6.470327000000,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    1.690327000000,          !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.670327000000,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    3.800000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    513D32,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    A_bot,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.014039000000,          !- Vertex 1 X-coordinate {m}
    -1.546489000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.014039000000,          !- Vertex 2 X-coordinate {m}
    -28.546489000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.565961000000,         !- Vertex 3 X-coordinate {m}
    -28.546489000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.565961000000,         !- Vertex 4 X-coordinate {m}
    -1.546489000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DDCB66,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.014039000000,          !- Vertex 1 X-coordinate {m}
    -28.546489000000,        !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    1.014039000000,          !- Vertex 2 X-coordinate {m}
    -28.546489000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.014039000000,          !- Vertex 3 X-coordinate {m}
    -1.546489000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.014039000000,          !- Vertex 4 X-coordinate {m}
    -1.546489000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D47BD6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.565961000000,         !- Vertex 1 X-coordinate {m}
    -28.546489000000,        !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -8.565961000000,         !- Vertex 2 X-coordinate {m}
    -28.546489000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.014039000000,          !- Vertex 3 X-coordinate {m}
    -28.546489000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.014039000000,          !- Vertex 4 X-coordinate {m}
    -28.546489000000,        !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5A9979,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.565961000000,         !- Vertex 1 X-coordinate {m}
    -1.546489000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -8.565961000000,         !- Vertex 2 X-coordinate {m}
    -1.546489000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.565961000000,         !- Vertex 3 X-coordinate {m}
    -28.546489000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.565961000000,         !- Vertex 4 X-coordinate {m}
    -28.546489000000,        !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B21A96,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.014039000000,          !- Vertex 1 X-coordinate {m}
    -1.546489000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    1.014039000000,          !- Vertex 2 X-coordinate {m}
    -1.546489000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.565961000000,         !- Vertex 3 X-coordinate {m}
    -1.546489000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.565961000000,         !- Vertex 4 X-coordinate {m}
    -1.546489000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A_intclg,                !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    A_bot,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A_intflr,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.565961000000,         !- Vertex 1 X-coordinate {m}
    -1.546489000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -8.565961000000,         !- Vertex 2 X-coordinate {m}
    -28.546489000000,        !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    1.014039000000,          !- Vertex 3 X-coordinate {m}
    -28.546489000000,        !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    1.014039000000,          !- Vertex 4 X-coordinate {m}
    -1.546489000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A_intflr,                !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    A_top,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A_intclg,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.944224000000,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -4.635776000000,         !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -4.635776000000,         !- Vertex 4 X-coordinate {m}
    -1.505721000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE7941,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.635776000000,         !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.635776000000,         !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -4.635776000000,         !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -4.635776000000,         !- Vertex 4 X-coordinate {m}
    -28.505721000000,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A458EF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.635776000000,         !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.635776000000,         !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    4.944224000000,          !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    4.944224000000,          !- Vertex 4 X-coordinate {m}
    -28.505721000000,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5CA477,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.944224000000,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -4.635776000000,         !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -4.635776000000,         !- Vertex 4 X-coordinate {m}
    -1.505721000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16C894,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.944224000000,          !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    4.944224000000,          !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    4.944224000000,          !- Vertex 4 X-coordinate {m}
    -1.505721000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E359A2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -4.635776000000,         !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.154224000000,          !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    28495A,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.154224000000,          !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    4.944224000000,          !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.154224000000,          !- Vertex 4 X-coordinate {m}
    -1.505721000000,         !- Vertex 4 Y-coordinate {m}
    6.520000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    194B96,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.154224000000,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    -4.635776000000,         !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -4.635776000000,         !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    0.154224000000,          !- Vertex 4 X-coordinate {m}
    -28.505721000000,        !- Vertex 4 Y-coordinate {m}
    6.520000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CB45B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    A_top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    4.944224000000,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.635776000000,         !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    0.154224000000,          !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    8BBD28,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    B_bot,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.395867000000,         !- Vertex 1 X-coordinate {m}
    22.850708000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.395867000000,         !- Vertex 2 X-coordinate {m}
    -4.149292000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.975867000000,        !- Vertex 3 X-coordinate {m}
    -4.149292000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.975867000000,        !- Vertex 4 X-coordinate {m}
    22.850708000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B_intclg,                !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    B_bot,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B_intflr,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.975867000000,        !- Vertex 1 X-coordinate {m}
    22.850708000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -14.975867000000,        !- Vertex 2 X-coordinate {m}
    -4.149292000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -5.395867000000,         !- Vertex 3 X-coordinate {m}
    -4.149292000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -5.395867000000,         !- Vertex 4 X-coordinate {m}
    22.850708000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E1397,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.395867000000,         !- Vertex 1 X-coordinate {m}
    -4.149292000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -5.395867000000,         !- Vertex 2 X-coordinate {m}
    -4.149292000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.395867000000,         !- Vertex 3 X-coordinate {m}
    22.850708000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.395867000000,         !- Vertex 4 X-coordinate {m}
    22.850708000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    23726C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.975867000000,        !- Vertex 1 X-coordinate {m}
    -4.149292000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -14.975867000000,        !- Vertex 2 X-coordinate {m}
    -4.149292000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.395867000000,         !- Vertex 3 X-coordinate {m}
    -4.149292000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.395867000000,         !- Vertex 4 X-coordinate {m}
    -4.149292000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3A420,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.395867000000,         !- Vertex 1 X-coordinate {m}
    22.850708000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -5.395867000000,         !- Vertex 2 X-coordinate {m}
    22.850708000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.975867000000,        !- Vertex 3 X-coordinate {m}
    22.850708000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.975867000000,        !- Vertex 4 X-coordinate {m}
    22.850708000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    194EFA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_bot,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.975867000000,        !- Vertex 1 X-coordinate {m}
    22.850708000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -14.975867000000,        !- Vertex 2 X-coordinate {m}
    22.850708000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.975867000000,        !- Vertex 3 X-coordinate {m}
    -4.149292000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.975867000000,        !- Vertex 4 X-coordinate {m}
    -4.149292000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B_intflr,                !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    B_Top,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B_intclg,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.202554000000,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    2.291111280236,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -13.782554000000,        !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -13.782554000000,        !- Vertex 4 X-coordinate {m}
    26.277064000000,         !- Vertex 4 Y-coordinate {m}
    2.291111280236;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4DC30,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.202554000000,         !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -4.202554000000,         !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -4.202554000000,         !- Vertex 4 X-coordinate {m}
    26.277064000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    67A249,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.202554000000,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -13.782554000000,        !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -13.782554000000,        !- Vertex 4 X-coordinate {m}
    26.277064000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0E82C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.782554000000,        !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -13.782554000000,        !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -13.782554000000,        !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -13.782554000000,        !- Vertex 4 X-coordinate {m}
    -0.722936000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    617912,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.782554000000,        !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -13.782554000000,        !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    2.291111280236,          !- Vertex 2 Z-coordinate {m}
    -4.202554000000,         !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    2.291111280236,          !- Vertex 3 Z-coordinate {m}
    -4.202554000000,         !- Vertex 4 X-coordinate {m}
    -0.722936000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    194CF8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -13.782554000000,        !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -8.992554000000,         !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    5D9720,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.992554000000,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    -13.782554000000,        !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -13.782554000000,        !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    -8.992554000000,         !- Vertex 4 X-coordinate {m}
    -0.722936000000,         !- Vertex 4 Y-coordinate {m}
    6.520000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3E5753,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.992554000000,         !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -4.202554000000,         !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    -8.992554000000,         !- Vertex 4 X-coordinate {m}
    26.277064000000,         !- Vertex 4 Y-coordinate {m}
    6.520000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2D2CB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    B_Top,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    -4.202554000000,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -13.782554000000,        !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -8.992554000000,         !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    2EBDE9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    672D5F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.304013069929,         !- Vertex 1 X-coordinate {m}
    27.968805000000,         !- Vertex 1 Y-coordinate {m}
    2.246953471175,          !- Vertex 1 Z-coordinate {m}
    10.304013069929,         !- Vertex 2 X-coordinate {m}
    27.968805000000,         !- Vertex 2 Y-coordinate {m}
    0.026953471175,          !- Vertex 2 Z-coordinate {m}
    0.854013069929,          !- Vertex 3 X-coordinate {m}
    27.968805000000,         !- Vertex 3 Y-coordinate {m}
    0.026953471175,          !- Vertex 3 Z-coordinate {m}
    0.854013069929,          !- Vertex 4 X-coordinate {m}
    27.968805000000,         !- Vertex 4 Y-coordinate {m}
    2.246953471175;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    959DB0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1B3022,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.385439000000,         !- Vertex 1 X-coordinate {m}
    0.989326323718,          !- Vertex 1 Y-coordinate {m}
    2.276838999031,          !- Vertex 1 Z-coordinate {m}
    10.385439000000,         !- Vertex 2 X-coordinate {m}
    0.989326323718,          !- Vertex 2 Y-coordinate {m}
    0.066838999031,          !- Vertex 2 Z-coordinate {m}
    10.385439000000,         !- Vertex 3 X-coordinate {m}
    27.929326323718,         !- Vertex 3 Y-coordinate {m}
    0.066838999031,          !- Vertex 3 Z-coordinate {m}
    10.385439000000,         !- Vertex 4 X-coordinate {m}
    27.929326323718,         !- Vertex 4 Y-coordinate {m}
    2.276838999031;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    206BB3,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7A6E41,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.805439000000,          !- Vertex 1 X-coordinate {m}
    27.875775590749,         !- Vertex 1 Y-coordinate {m}
    2.237831773128,          !- Vertex 1 Z-coordinate {m}
    0.805439000000,          !- Vertex 2 X-coordinate {m}
    27.875775590749,         !- Vertex 2 Y-coordinate {m}
    0.017831773128,          !- Vertex 2 Z-coordinate {m}
    0.805439000000,          !- Vertex 3 X-coordinate {m}
    1.115775590749,          !- Vertex 3 Y-coordinate {m}
    0.017831773128,          !- Vertex 3 Z-coordinate {m}
    0.805439000000,          !- Vertex 4 X-coordinate {m}
    1.115775590749,          !- Vertex 4 Y-coordinate {m}
    2.237831773128;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9B8849,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6862A5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.834205273388,          !- Vertex 1 X-coordinate {m}
    0.968805000000,          !- Vertex 1 Y-coordinate {m}
    2.263258556665,          !- Vertex 1 Z-coordinate {m}
    0.834205273388,          !- Vertex 2 X-coordinate {m}
    0.968805000000,          !- Vertex 2 Y-coordinate {m}
    0.163258556665,          !- Vertex 2 Z-coordinate {m}
    10.234205273388,         !- Vertex 3 X-coordinate {m}
    0.968805000000,          !- Vertex 3 Y-coordinate {m}
    0.163258556665,          !- Vertex 3 Z-coordinate {m}
    10.234205273388,         !- Vertex 4 X-coordinate {m}
    0.968805000000,          !- Vertex 4 Y-coordinate {m}
    2.263258556665;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    54EFE6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B371ED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.394222210515,          !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.767803093351,          !- Vertex 1 Z-coordinate {m}
    3.394222210515,          !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    2.347803093351,          !- Vertex 2 Z-coordinate {m}
    12.784222210515,         !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    2.347803093351,          !- Vertex 3 Z-coordinate {m}
    12.784222210515,         !- Vertex 4 X-coordinate {m}
    -2.981404000000,         !- Vertex 4 Y-coordinate {m}
    3.767803093351;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    702325,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    582E30,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.939330000000,         !- Vertex 1 X-coordinate {m}
    -2.934242817024,         !- Vertex 1 Y-coordinate {m}
    3.762014148217,          !- Vertex 1 Z-coordinate {m}
    12.939330000000,         !- Vertex 2 X-coordinate {m}
    -2.934242817024,         !- Vertex 2 Y-coordinate {m}
    2.322014148217,          !- Vertex 2 Z-coordinate {m}
    12.939330000000,         !- Vertex 3 X-coordinate {m}
    23.955757182976,         !- Vertex 3 Y-coordinate {m}
    2.322014148217,          !- Vertex 3 Z-coordinate {m}
    12.939330000000,         !- Vertex 4 X-coordinate {m}
    23.955757182976,         !- Vertex 4 Y-coordinate {m}
    3.762014148217;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D3A6F4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    608BBC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.904871450557,         !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.757137615654,          !- Vertex 1 Z-coordinate {m}
    12.904871450557,         !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    2.337137615654,          !- Vertex 2 Z-coordinate {m}
    3.404871450557,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    2.337137615654,          !- Vertex 3 Z-coordinate {m}
    3.404871450557,          !- Vertex 4 X-coordinate {m}
    24.018596000000,         !- Vertex 4 Y-coordinate {m}
    3.757137615654;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7F1B97,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    31C87A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.359330000000,          !- Vertex 1 X-coordinate {m}
    23.979708969652,         !- Vertex 1 Y-coordinate {m}
    3.754235928485,          !- Vertex 1 Z-coordinate {m}
    3.359330000000,          !- Vertex 2 X-coordinate {m}
    23.979708969652,         !- Vertex 2 Y-coordinate {m}
    2.374235928485,          !- Vertex 2 Z-coordinate {m}
    3.359330000000,          !- Vertex 3 X-coordinate {m}
    -2.820291030348,         !- Vertex 3 Y-coordinate {m}
    2.374235928485,          !- Vertex 3 Z-coordinate {m}
    3.359330000000,          !- Vertex 4 X-coordinate {m}
    -2.820291030348,         !- Vertex 4 Y-coordinate {m}
    3.754235928485;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B060B7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C3F659,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    12.778731508672,         !- Vertex 1 X-coordinate {m}
    24.018596000000,         !- Vertex 1 Y-coordinate {m}
    3.854381517542,          !- Vertex 1 Z-coordinate {m}
    3.558731508672,          !- Vertex 2 X-coordinate {m}
    24.018596000000,         !- Vertex 2 Y-coordinate {m}
    3.854381517542,          !- Vertex 2 Z-coordinate {m}
    8.148380408529,          !- Vertex 3 X-coordinate {m}
    24.018596000000,         !- Vertex 3 Y-coordinate {m}
    6.473970929914;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    D6D7D4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6B9D94,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    3.558731508672,          !- Vertex 1 X-coordinate {m}
    -2.981404000000,         !- Vertex 1 Y-coordinate {m}
    3.856514259958,          !- Vertex 1 Z-coordinate {m}
    12.736812353067,         !- Vertex 2 X-coordinate {m}
    -2.981404000000,         !- Vertex 2 Y-coordinate {m}
    3.856514259958,          !- Vertex 2 Z-coordinate {m}
    8.132289772390,          !- Vertex 3 X-coordinate {m}
    -2.981404000000,         !- Vertex 3 Y-coordinate {m}
    6.460832175273;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    9F07C8,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    889381,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    3.399393568396,          !- Vertex 1 X-coordinate {m}
    23.198942567730,         !- Vertex 1 Y-coordinate {m}
    3.822797679087,          !- Vertex 1 Z-coordinate {m}
    3.399393568396,          !- Vertex 2 X-coordinate {m}
    -2.951057432270,         !- Vertex 2 Y-coordinate {m}
    3.822797679087,          !- Vertex 2 Z-coordinate {m}
    8.110109043319,          !- Vertex 3 X-coordinate {m}
    -2.960006437535,         !- Vertex 3 Y-coordinate {m}
    6.503372175278;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    9BB612,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    583957,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    8.104786029989,          !- Vertex 1 X-coordinate {m}
    23.968849387442,         !- Vertex 1 Y-coordinate {m}
    6.494716183022,          !- Vertex 1 Z-coordinate {m}
    3.400360491642,          !- Vertex 2 X-coordinate {m}
    23.976510339860,         !- Vertex 2 Y-coordinate {m}
    3.823308003063,          !- Vertex 2 Z-coordinate {m}
    8.110898807475,          !- Vertex 3 X-coordinate {m}
    -2.647440741955,         !- Vertex 3 Y-coordinate {m}
    6.503785118846;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    2660A7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F1C9E0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    8.174543205839,          !- Vertex 1 X-coordinate {m}
    -2.940556766952,         !- Vertex 1 Y-coordinate {m}
    6.500054422900,          !- Vertex 1 Z-coordinate {m}
    12.898763272220,         !- Vertex 2 X-coordinate {m}
    -2.942306478087,         !- Vertex 2 Y-coordinate {m}
    3.822996018062,          !- Vertex 2 Z-coordinate {m}
    8.226380195298,          !- Vertex 3 X-coordinate {m}
    23.231877133012,         !- Vertex 3 Y-coordinate {m}
    6.476173108828;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    8C512C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C6E35F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    12.923648168457,         !- Vertex 1 X-coordinate {m}
    -2.824180059688,         !- Vertex 1 Y-coordinate {m}
    3.808904923131,          !- Vertex 1 Z-coordinate {m}
    12.923648168457,         !- Vertex 2 X-coordinate {m}
    23.915819940312,         !- Vertex 2 Y-coordinate {m}
    3.808904923131,          !- Vertex 2 Z-coordinate {m}
    8.334125779335,          !- Vertex 3 X-coordinate {m}
    23.654947952405,         !- Vertex 3 Y-coordinate {m}
    6.415063774574;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    5A78BF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F8CD25,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.822466347698,          !- Vertex 1 X-coordinate {m}
    28.397222000000,         !- Vertex 1 Y-coordinate {m}
    2.151034649560,          !- Vertex 1 Z-coordinate {m}
    9.822466347698,          !- Vertex 2 X-coordinate {m}
    28.397222000000,         !- Vertex 2 Y-coordinate {m}
    0.061034649560,          !- Vertex 2 Z-coordinate {m}
    0.422466347698,          !- Vertex 3 X-coordinate {m}
    28.397222000000,         !- Vertex 3 Y-coordinate {m}
    0.061034649560,          !- Vertex 3 Z-coordinate {m}
    0.422466347698,          !- Vertex 4 X-coordinate {m}
    28.397222000000,         !- Vertex 4 Y-coordinate {m}
    2.151034649560;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30E2EA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    130E96,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.135105651248,         !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.712855028475,          !- Vertex 1 Z-coordinate {m}
    11.135105651248,         !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    2.372855028475,          !- Vertex 2 Z-coordinate {m}
    1.745105651248,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    2.372855028475,          !- Vertex 3 Z-coordinate {m}
    1.745105651248,          !- Vertex 4 X-coordinate {m}
    25.361461000000,         !- Vertex 4 Y-coordinate {m}
    3.712855028475;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3E71EE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EE07C4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    10.987035397268,         !- Vertex 1 X-coordinate {m}
    25.361461000000,         !- Vertex 1 Y-coordinate {m}
    3.886963528505,          !- Vertex 1 Z-coordinate {m}
    2.057035397268,          !- Vertex 2 X-coordinate {m}
    25.361461000000,         !- Vertex 2 Y-coordinate {m}
    3.886963528505,          !- Vertex 2 Z-coordinate {m}
    6.470106069392,          !- Vertex 3 X-coordinate {m}
    25.361461000000,         !- Vertex 3 Y-coordinate {m}
    6.403152560123;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    BF09FD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6605AE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.270327000000,         !- Vertex 1 X-coordinate {m}
    -1.502046028782,         !- Vertex 1 Y-coordinate {m}
    3.702310816728,          !- Vertex 1 Z-coordinate {m}
    11.270327000000,         !- Vertex 2 X-coordinate {m}
    -1.502046028782,         !- Vertex 2 Y-coordinate {m}
    2.402310816728,          !- Vertex 2 Z-coordinate {m}
    11.270327000000,         !- Vertex 3 X-coordinate {m}
    25.307953971218,         !- Vertex 3 Y-coordinate {m}
    2.402310816728,          !- Vertex 3 Z-coordinate {m}
    11.270327000000,         !- Vertex 4 X-coordinate {m}
    25.307953971218,         !- Vertex 4 Y-coordinate {m}
    3.702310816728;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A0CBE0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9335F7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    11.183537215418,         !- Vertex 1 X-coordinate {m}
    -0.074073079744,         !- Vertex 1 Y-coordinate {m}
    3.849180877930,          !- Vertex 1 Z-coordinate {m}
    11.183537215418,         !- Vertex 2 X-coordinate {m}
    25.315926920256,         !- Vertex 2 Y-coordinate {m}
    3.849180877930,          !- Vertex 2 Z-coordinate {m}
    6.642056336914,          !- Vertex 3 X-coordinate {m}
    25.295453346679,         !- Vertex 3 Y-coordinate {m}
    6.422686709082;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    4D937C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4FC254,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    6.710131640258,          !- Vertex 1 X-coordinate {m}
    -1.491756798858,         !- Vertex 1 Y-coordinate {m}
    6.384110703854,          !- Vertex 1 Z-coordinate {m}
    11.133302494671,         !- Vertex 2 X-coordinate {m}
    -1.491756798858,         !- Vertex 2 Y-coordinate {m}
    3.877647219686,          !- Vertex 2 Z-coordinate {m}
    6.710131640258,          !- Vertex 3 X-coordinate {m}
    23.751374948118,         !- Vertex 3 Y-coordinate {m}
    6.384110703854;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    924613,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    548195,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    1.887280861682,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.849479560988,          !- Vertex 1 Z-coordinate {m}
    10.907280861682,         !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    3.849479560988,          !- Vertex 2 Z-coordinate {m}
    6.462732803046,          !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    6.423919215023;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    C486CE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E8491B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.759697032514,          !- Vertex 1 X-coordinate {m}
    -1.638539000000,         !- Vertex 1 Y-coordinate {m}
    3.727924596588,          !- Vertex 1 Z-coordinate {m}
    1.759697032514,          !- Vertex 2 X-coordinate {m}
    -1.638539000000,         !- Vertex 2 Y-coordinate {m}
    2.387924596588,          !- Vertex 2 Z-coordinate {m}
    11.199697032514,         !- Vertex 3 X-coordinate {m}
    -1.638539000000,         !- Vertex 3 Y-coordinate {m}
    2.387924596588,          !- Vertex 3 Z-coordinate {m}
    11.199697032514,         !- Vertex 4 X-coordinate {m}
    -1.638539000000,         !- Vertex 4 Y-coordinate {m}
    3.727924596588;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DE1DD5,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6617C3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    1.746164813680,          !- Vertex 1 X-coordinate {m}
    24.205693463189,         !- Vertex 1 Y-coordinate {m}
    3.842974761085,          !- Vertex 1 Z-coordinate {m}
    1.746164813680,          !- Vertex 2 X-coordinate {m}
    -1.524306536811,         !- Vertex 2 Y-coordinate {m}
    3.842974761085,          !- Vertex 2 Z-coordinate {m}
    6.365980548412,          !- Vertex 3 X-coordinate {m}
    -1.519277267615,         !- Vertex 3 Y-coordinate {m}
    6.460870344100;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    80B0C7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F98FEB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    6.231159669444,          !- Vertex 1 X-coordinate {m}
    24.977778503753,         !- Vertex 1 Y-coordinate {m}
    6.383904782612,          !- Vertex 1 Z-coordinate {m}
    1.911930826378,          !- Vertex 2 X-coordinate {m}
    25.043826854152,         !- Vertex 2 Y-coordinate {m}
    3.926100922123,          !- Vertex 2 Z-coordinate {m}
    6.426831731161,          !- Vertex 3 X-coordinate {m}
    -1.071248633284,         !- Vertex 3 Y-coordinate {m}
    6.495249554133;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    5DD432,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D882B0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.670327000000,          !- Vertex 1 X-coordinate {m}
    25.271104852076,         !- Vertex 1 Y-coordinate {m}
    3.676003311105,          !- Vertex 1 Z-coordinate {m}
    1.670327000000,          !- Vertex 2 X-coordinate {m}
    25.271104852076,         !- Vertex 2 Y-coordinate {m}
    2.406003311105,          !- Vertex 2 Z-coordinate {m}
    1.670327000000,          !- Vertex 3 X-coordinate {m}
    -1.538895147924,         !- Vertex 3 Y-coordinate {m}
    2.406003311105,          !- Vertex 3 Z-coordinate {m}
    1.670327000000,          !- Vertex 4 X-coordinate {m}
    -1.538895147924,         !- Vertex 4 Y-coordinate {m}
    3.676003311105;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    784E09,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    34ED22,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.947320000000,          !- Vertex 1 X-coordinate {m}
    1.542810903651,          !- Vertex 1 Y-coordinate {m}
    2.159799327650,          !- Vertex 1 Z-coordinate {m}
    9.947320000000,          !- Vertex 2 X-coordinate {m}
    1.542810903651,          !- Vertex 2 Y-coordinate {m}
    0.099799327650,          !- Vertex 2 Z-coordinate {m}
    9.947320000000,          !- Vertex 3 X-coordinate {m}
    28.322810903651,         !- Vertex 3 Y-coordinate {m}
    0.099799327650,          !- Vertex 3 Z-coordinate {m}
    9.947320000000,          !- Vertex 4 X-coordinate {m}
    28.322810903651,         !- Vertex 4 Y-coordinate {m}
    2.159799327650;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36E30D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CF01D1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.447658133797,          !- Vertex 1 X-coordinate {m}
    1.397222000000,          !- Vertex 1 Y-coordinate {m}
    2.196886379067,          !- Vertex 1 Z-coordinate {m}
    0.447658133797,          !- Vertex 2 X-coordinate {m}
    1.397222000000,          !- Vertex 2 Y-coordinate {m}
    0.116886379067,          !- Vertex 2 Z-coordinate {m}
    9.857658133797,          !- Vertex 3 X-coordinate {m}
    1.397222000000,          !- Vertex 3 Y-coordinate {m}
    0.116886379067,          !- Vertex 3 Z-coordinate {m}
    9.857658133797,          !- Vertex 4 X-coordinate {m}
    1.397222000000,          !- Vertex 4 Y-coordinate {m}
    2.196886379067;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    681680,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    9378A3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.347320000000,          !- Vertex 1 X-coordinate {m}
    28.262339038426,         !- Vertex 1 Y-coordinate {m}
    2.167070195876,          !- Vertex 1 Z-coordinate {m}
    0.347320000000,          !- Vertex 2 X-coordinate {m}
    28.262339038426,         !- Vertex 2 Y-coordinate {m}
    0.147070195876,          !- Vertex 2 Z-coordinate {m}
    0.347320000000,          !- Vertex 3 X-coordinate {m}
    1.532339038426,          !- Vertex 3 Y-coordinate {m}
    0.147070195876,          !- Vertex 3 Z-coordinate {m}
    0.347320000000,          !- Vertex 4 X-coordinate {m}
    1.532339038426,          !- Vertex 4 Y-coordinate {m}
    2.167070195876;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CFE2F9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    194B96,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.076948414022,          !- Vertex 1 X-coordinate {m}
    -1.642808254696,         !- Vertex 1 Y-coordinate {m}
    6.476119082702,          !- Vertex 1 Z-coordinate {m}
    -4.531828668987,         !- Vertex 2 X-coordinate {m}
    -1.642808254696,         !- Vertex 2 Y-coordinate {m}
    3.859026459364,          !- Vertex 2 Z-coordinate {m}
    -4.531828668987,         !- Vertex 3 X-coordinate {m}
    -28.382808254696,        !- Vertex 3 Y-coordinate {m}
    3.859026459364,          !- Vertex 3 Z-coordinate {m}
    0.076948414022,          !- Vertex 4 X-coordinate {m}
    -28.382808254696,        !- Vertex 4 Y-coordinate {m}
    6.476119082702;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8B6500,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BE7941,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.635776000000,         !- Vertex 1 X-coordinate {m}
    -1.629075798836,         !- Vertex 1 Y-coordinate {m}
    3.703111967519,          !- Vertex 1 Z-coordinate {m}
    -4.635776000000,         !- Vertex 2 X-coordinate {m}
    -1.629075798836,         !- Vertex 2 Y-coordinate {m}
    2.433111967519,          !- Vertex 2 Z-coordinate {m}
    -4.635776000000,         !- Vertex 3 X-coordinate {m}
    -28.379075798836,        !- Vertex 3 Y-coordinate {m}
    2.433111967519,          !- Vertex 3 Z-coordinate {m}
    -4.635776000000,         !- Vertex 4 X-coordinate {m}
    -28.379075798836,        !- Vertex 4 Y-coordinate {m}
    3.703111967519;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E1D124,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5CA477,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.829404272460,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    3.721686992802,          !- Vertex 1 Z-coordinate {m}
    4.829404272460,          !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    2.461686992802,          !- Vertex 2 Z-coordinate {m}
    -4.510595727540,         !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    2.461686992802,          !- Vertex 3 Z-coordinate {m}
    -4.510595727540,         !- Vertex 4 X-coordinate {m}
    -1.505721000000,         !- Vertex 4 Y-coordinate {m}
    3.721686992802;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AED4EB,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3CB45B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    4.705952831545,          !- Vertex 1 X-coordinate {m}
    -1.505721000000,         !- Vertex 1 Y-coordinate {m}
    3.867399925358,          !- Vertex 1 Z-coordinate {m}
    -4.184047168455,         !- Vertex 2 X-coordinate {m}
    -1.505721000000,         !- Vertex 2 Y-coordinate {m}
    3.867399925358,          !- Vertex 2 Z-coordinate {m}
    0.220340242232,          !- Vertex 3 X-coordinate {m}
    -1.505721000000,         !- Vertex 3 Y-coordinate {m}
    6.417866490244;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    30047D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B21A96,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.924324237123,          !- Vertex 1 X-coordinate {m}
    -1.546489000000,         !- Vertex 1 Y-coordinate {m}
    2.194381049271,          !- Vertex 1 Z-coordinate {m}
    0.924324237123,          !- Vertex 2 X-coordinate {m}
    -1.546489000000,         !- Vertex 2 Y-coordinate {m}
    0.124381049271,          !- Vertex 2 Z-coordinate {m}
    -8.395675762877,         !- Vertex 3 X-coordinate {m}
    -1.546489000000,         !- Vertex 3 Y-coordinate {m}
    0.124381049271,          !- Vertex 3 Z-coordinate {m}
    -8.395675762877,         !- Vertex 4 X-coordinate {m}
    -1.546489000000,         !- Vertex 4 Y-coordinate {m}
    2.194381049271;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C99A1E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5A9979,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -8.565961000000,         !- Vertex 1 X-coordinate {m}
    -1.696784488091,         !- Vertex 1 Y-coordinate {m}
    2.172320062918,          !- Vertex 1 Z-coordinate {m}
    -8.565961000000,         !- Vertex 2 X-coordinate {m}
    -1.696784488091,         !- Vertex 2 Y-coordinate {m}
    0.152320062918,          !- Vertex 2 Z-coordinate {m}
    -8.565961000000,         !- Vertex 3 X-coordinate {m}
    -28.416784488091,        !- Vertex 3 Y-coordinate {m}
    0.152320062918,          !- Vertex 3 Z-coordinate {m}
    -8.565961000000,         !- Vertex 4 X-coordinate {m}
    -28.416784488091,        !- Vertex 4 Y-coordinate {m}
    2.172320062918;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4982BF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    28495A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.263890941625,          !- Vertex 1 X-coordinate {m}
    -28.360731009167,        !- Vertex 1 Y-coordinate {m}
    6.457725661540,          !- Vertex 1 Z-coordinate {m}
    4.768318354831,          !- Vertex 2 X-coordinate {m}
    -28.360731009167,        !- Vertex 2 Y-coordinate {m}
    3.899887965524,          !- Vertex 2 Z-coordinate {m}
    4.768318354831,          !- Vertex 3 X-coordinate {m}
    -1.680731009167,         !- Vertex 3 Y-coordinate {m}
    3.899887965524,          !- Vertex 3 Z-coordinate {m}
    0.263890941625,          !- Vertex 4 X-coordinate {m}
    -1.680731009167,         !- Vertex 4 Y-coordinate {m}
    6.457725661540;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7402F0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    16C894,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.944224000000,          !- Vertex 1 X-coordinate {m}
    -28.440606312131,        !- Vertex 1 Y-coordinate {m}
    3.701043345334,          !- Vertex 1 Z-coordinate {m}
    4.944224000000,          !- Vertex 2 X-coordinate {m}
    -28.440606312131,        !- Vertex 2 Y-coordinate {m}
    2.431043345334,          !- Vertex 2 Z-coordinate {m}
    4.944224000000,          !- Vertex 3 X-coordinate {m}
    -1.610606312131,         !- Vertex 3 Y-coordinate {m}
    2.431043345334,          !- Vertex 3 Z-coordinate {m}
    4.944224000000,          !- Vertex 4 X-coordinate {m}
    -1.610606312131,         !- Vertex 4 Y-coordinate {m}
    3.701043345334;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4A1A93,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DDCB66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.014039000000,          !- Vertex 1 X-coordinate {m}
    -28.447284652520,        !- Vertex 1 Y-coordinate {m}
    2.166725061733,          !- Vertex 1 Z-coordinate {m}
    1.014039000000,          !- Vertex 2 X-coordinate {m}
    -28.447284652520,        !- Vertex 2 Y-coordinate {m}
    0.126725061733,          !- Vertex 2 Z-coordinate {m}
    1.014039000000,          !- Vertex 3 X-coordinate {m}
    -1.667284652520,         !- Vertex 3 Y-coordinate {m}
    0.126725061733,          !- Vertex 3 Z-coordinate {m}
    1.014039000000,          !- Vertex 4 X-coordinate {m}
    -1.667284652520,         !- Vertex 4 Y-coordinate {m}
    2.166725061733;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1AD977,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E359A2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    -4.141286392196,         !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    3.930837843581,          !- Vertex 1 Z-coordinate {m}
    4.558713607804,          !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    3.930837843581,          !- Vertex 2 Z-coordinate {m}
    0.242698219055,          !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    6.396923593979;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    DE5EE4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A458EF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.465359257368,         !- Vertex 1 X-coordinate {m}
    -28.505721000000,        !- Vertex 1 Y-coordinate {m}
    3.684666623163,          !- Vertex 1 Z-coordinate {m}
    -4.465359257368,         !- Vertex 2 X-coordinate {m}
    -28.505721000000,        !- Vertex 2 Y-coordinate {m}
    2.364666623163,          !- Vertex 2 Z-coordinate {m}
    4.844640742632,          !- Vertex 3 X-coordinate {m}
    -28.505721000000,        !- Vertex 3 Y-coordinate {m}
    2.364666623163,          !- Vertex 3 Z-coordinate {m}
    4.844640742632,          !- Vertex 4 X-coordinate {m}
    -28.505721000000,        !- Vertex 4 Y-coordinate {m}
    3.684666623163;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    74AE31,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D47BD6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -8.308896693103,         !- Vertex 1 X-coordinate {m}
    -28.546489000000,        !- Vertex 1 Y-coordinate {m}
    2.088962478363,          !- Vertex 1 Z-coordinate {m}
    -8.308896693103,         !- Vertex 2 X-coordinate {m}
    -28.546489000000,        !- Vertex 2 Y-coordinate {m}
    0.138962478363,          !- Vertex 2 Z-coordinate {m}
    0.851103306897,          !- Vertex 3 X-coordinate {m}
    -28.546489000000,        !- Vertex 3 Y-coordinate {m}
    0.138962478363,          !- Vertex 3 Z-coordinate {m}
    0.851103306897,          !- Vertex 4 X-coordinate {m}
    -28.546489000000,        !- Vertex 4 Y-coordinate {m}
    2.088962478363;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F61E81,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3E5753,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -8.903671030279,         !- Vertex 1 X-coordinate {m}
    -0.589188208118,         !- Vertex 1 Y-coordinate {m}
    6.469527833478,          !- Vertex 1 Z-coordinate {m}
    -4.268806529818,         !- Vertex 2 X-coordinate {m}
    -0.589188208118,         !- Vertex 2 Y-coordinate {m}
    3.837621478310,          !- Vertex 2 Z-coordinate {m}
    -4.268806529818,         !- Vertex 3 X-coordinate {m}
    26.190811791882,         !- Vertex 3 Y-coordinate {m}
    3.837621478310,          !- Vertex 3 Z-coordinate {m}
    -8.903671030279,         !- Vertex 4 X-coordinate {m}
    26.190811791882,         !- Vertex 4 Y-coordinate {m}
    6.469527833478;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C55C0C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A4DC30,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.202554000000,         !- Vertex 1 X-coordinate {m}
    -0.662886652417,         !- Vertex 1 Y-coordinate {m}
    3.726745826599,          !- Vertex 1 Z-coordinate {m}
    -4.202554000000,         !- Vertex 2 X-coordinate {m}
    -0.662886652417,         !- Vertex 2 Y-coordinate {m}
    2.426745826599,          !- Vertex 2 Z-coordinate {m}
    -4.202554000000,         !- Vertex 3 X-coordinate {m}
    26.177113347583,         !- Vertex 3 Y-coordinate {m}
    2.426745826599,          !- Vertex 3 Z-coordinate {m}
    -4.202554000000,         !- Vertex 4 X-coordinate {m}
    26.177113347583,         !- Vertex 4 Y-coordinate {m}
    3.726745826599;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EB7DF9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    617912,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.684446481335,        !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    3.718981270373,          !- Vertex 1 Z-coordinate {m}
    -13.684446481335,        !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    2.398981270373,          !- Vertex 2 Z-coordinate {m}
    -4.304446481335,         !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    2.398981270373,          !- Vertex 3 Z-coordinate {m}
    -4.304446481335,         !- Vertex 4 X-coordinate {m}
    -0.722936000000,         !- Vertex 4 Y-coordinate {m}
    3.718981270373;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DEC7D4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    194CF8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    -13.567149941763,        !- Vertex 1 X-coordinate {m}
    -0.722936000000,         !- Vertex 1 Y-coordinate {m}
    3.869841508528,          !- Vertex 1 Z-coordinate {m}
    -4.577149941763,         !- Vertex 2 X-coordinate {m}
    -0.722936000000,         !- Vertex 2 Y-coordinate {m}
    3.869841508528,          !- Vertex 2 Z-coordinate {m}
    -9.085233954997,         !- Vertex 3 X-coordinate {m}
    -0.722936000000,         !- Vertex 3 Y-coordinate {m}
    6.324333123417;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    46024D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    23726C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -14.889946778123,        !- Vertex 1 X-coordinate {m}
    -4.149292000000,         !- Vertex 1 Y-coordinate {m}
    2.148271970156,          !- Vertex 1 Z-coordinate {m}
    -14.889946778123,        !- Vertex 2 X-coordinate {m}
    -4.149292000000,         !- Vertex 2 Y-coordinate {m}
    0.128271970156,          !- Vertex 2 Z-coordinate {m}
    -5.509946778123,         !- Vertex 3 X-coordinate {m}
    -4.149292000000,         !- Vertex 3 Y-coordinate {m}
    0.128271970156,          !- Vertex 3 Z-coordinate {m}
    -5.509946778123,         !- Vertex 4 X-coordinate {m}
    -4.149292000000,         !- Vertex 4 Y-coordinate {m}
    2.148271970156;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    716465,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2E1397,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.395867000000,         !- Vertex 1 X-coordinate {m}
    -4.057219088665,         !- Vertex 1 Y-coordinate {m}
    2.157666872419,          !- Vertex 1 Z-coordinate {m}
    -5.395867000000,         !- Vertex 2 X-coordinate {m}
    -4.057219088665,         !- Vertex 2 Y-coordinate {m}
    0.137666872419,          !- Vertex 2 Z-coordinate {m}
    -5.395867000000,         !- Vertex 3 X-coordinate {m}
    22.752780911335,         !- Vertex 3 Y-coordinate {m}
    0.137666872419,          !- Vertex 3 Z-coordinate {m}
    -5.395867000000,         !- Vertex 4 X-coordinate {m}
    22.752780911335,         !- Vertex 4 Y-coordinate {m}
    2.157666872419;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    68F1C4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C2D2CB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    3,                       !- Number of Vertices
    -4.554935883114,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    3.889324260188,          !- Vertex 1 Z-coordinate {m}
    -13.354935883114,        !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    3.889324260188,          !- Vertex 2 Z-coordinate {m}
    -8.989356109255,         !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    6.388127425305;          !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    6EB212,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    67A249,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.356077314606,         !- Vertex 1 X-coordinate {m}
    26.277064000000,         !- Vertex 1 Y-coordinate {m}
    3.650425868590,          !- Vertex 1 Z-coordinate {m}
    -4.356077314606,         !- Vertex 2 X-coordinate {m}
    26.277064000000,         !- Vertex 2 Y-coordinate {m}
    2.400425868590,          !- Vertex 2 Z-coordinate {m}
    -13.656077314606,        !- Vertex 3 X-coordinate {m}
    26.277064000000,         !- Vertex 3 Y-coordinate {m}
    2.400425868590,          !- Vertex 3 Z-coordinate {m}
    -13.656077314606,        !- Vertex 4 X-coordinate {m}
    26.277064000000,         !- Vertex 4 Y-coordinate {m}
    3.650425868590;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FC752D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5D9720,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.072837027674,         !- Vertex 1 X-coordinate {m}
    25.967668456824,         !- Vertex 1 Y-coordinate {m}
    6.474411307876,          !- Vertex 1 Z-coordinate {m}
    -13.638135081598,        !- Vertex 2 X-coordinate {m}
    25.967668456824,         !- Vertex 2 Y-coordinate {m}
    3.882008237589,          !- Vertex 2 Z-coordinate {m}
    -13.638135081598,        !- Vertex 3 X-coordinate {m}
    -0.572331543176,         !- Vertex 3 Y-coordinate {m}
    3.882008237589,          !- Vertex 3 Z-coordinate {m}
    -9.072837027674,         !- Vertex 4 X-coordinate {m}
    -0.572331543176,         !- Vertex 4 Y-coordinate {m}
    6.474411307876;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D6BD65,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F3A420,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.531088041789,         !- Vertex 1 X-coordinate {m}
    22.850708000000,         !- Vertex 1 Y-coordinate {m}
    2.145978409004,          !- Vertex 1 Z-coordinate {m}
    -5.531088041789,         !- Vertex 2 X-coordinate {m}
    22.850708000000,         !- Vertex 2 Y-coordinate {m}
    0.115978409004,          !- Vertex 2 Z-coordinate {m}
    -14.861088041789,        !- Vertex 3 X-coordinate {m}
    22.850708000000,         !- Vertex 3 Y-coordinate {m}
    0.115978409004,          !- Vertex 3 Z-coordinate {m}
    -14.861088041789,        !- Vertex 4 X-coordinate {m}
    22.850708000000,         !- Vertex 4 Y-coordinate {m}
    2.145978409004;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C0DD3A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D0E82C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -13.782554000000,        !- Vertex 1 X-coordinate {m}
    26.188714296103,         !- Vertex 1 Y-coordinate {m}
    3.707780921614,          !- Vertex 1 Z-coordinate {m}
    -13.782554000000,        !- Vertex 2 X-coordinate {m}
    26.188714296103,         !- Vertex 2 Y-coordinate {m}
    2.397780921614,          !- Vertex 2 Z-coordinate {m}
    -13.782554000000,        !- Vertex 3 X-coordinate {m}
    -0.641285703897,         !- Vertex 3 Y-coordinate {m}
    2.397780921614,          !- Vertex 3 Z-coordinate {m}
    -13.782554000000,        !- Vertex 4 X-coordinate {m}
    -0.641285703897,         !- Vertex 4 Y-coordinate {m}
    3.707780921614;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AEEB0B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    194EFA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -14.975867000000,        !- Vertex 1 X-coordinate {m}
    22.751952864940,         !- Vertex 1 Y-coordinate {m}
    2.152721109797,          !- Vertex 1 Z-coordinate {m}
    -14.975867000000,        !- Vertex 2 X-coordinate {m}
    22.751952864940,         !- Vertex 2 Y-coordinate {m}
    0.112721109797,          !- Vertex 2 Z-coordinate {m}
    -14.975867000000,        !- Vertex 3 X-coordinate {m}
    -4.078047135060,         !- Vertex 3 Y-coordinate {m}
    0.112721109797,          !- Vertex 3 Z-coordinate {m}
    -14.975867000000,        !- Vertex 4 X-coordinate {m}
    -4.078047135060,         !- Vertex 4 Y-coordinate {m}
    2.152721109797;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    7282A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.980000000000,         !- Vertex 1 X-coordinate {m}
    27.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -3.980000000000,         !- Vertex 2 X-coordinate {m}
    27.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.000000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B5F3D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.995154071624,         !- Vertex 1 X-coordinate {m}
    27.000000000000,         !- Vertex 1 Y-coordinate {m}
    3.808569454224,          !- Vertex 1 Z-coordinate {m}
    -3.980000000000,         !- Vertex 2 X-coordinate {m}
    27.000000000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.800000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    AC7CF3,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -8.790000000000,         !- Vertex 1 X-coordinate {m}
    27.000000000004,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    -3.995154071624,         !- Vertex 2 X-coordinate {m}
    27.000000000000,         !- Vertex 2 Y-coordinate {m}
    3.808569454224,          !- Vertex 2 Z-coordinate {m}
    -4.000000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.800000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    1573E3,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -8.790000000000,         !- Vertex 1 X-coordinate {m}
    27.000000000004,         !- Vertex 1 Y-coordinate {m}
    6.520000000000,          !- Vertex 1 Z-coordinate {m}
    -4.000000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -8.790000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.520000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    ACB8F7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.980000000000,         !- Vertex 1 X-coordinate {m}
    32.900000000000,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -3.980000000000,         !- Vertex 2 X-coordinate {m}
    32.900000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.980000000000,         !- Vertex 3 X-coordinate {m}
    59.900000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.980000000000,         !- Vertex 4 X-coordinate {m}
    59.900000000000,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    70B82C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.780000000000,         !- Vertex 1 X-coordinate {m}
    32.900000000000,         !- Vertex 1 Y-coordinate {m}
    6.800000000000,          !- Vertex 1 Z-coordinate {m}
    -3.980000000000,         !- Vertex 2 X-coordinate {m}
    32.900000000000,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -3.980000000000,         !- Vertex 3 X-coordinate {m}
    59.900000000000,         !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    -8.780000000000,         !- Vertex 4 X-coordinate {m}
    59.900000000000,         !- Vertex 4 Y-coordinate {m}
    6.800000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7092FB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.200000000000,         !- Vertex 1 X-coordinate {m}
    41.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    41.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.200000000000,         !- Vertex 3 X-coordinate {m}
    20.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.200000000000,         !- Vertex 4 X-coordinate {m}
    20.400000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    298C46,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.500000000000,         !- Vertex 1 X-coordinate {m}
    41.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    72.500000000000,         !- Vertex 2 X-coordinate {m}
    41.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.200000000000,         !- Vertex 3 X-coordinate {m}
    41.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.200000000000,         !- Vertex 4 X-coordinate {m}
    41.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1B1817,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.200000000000,         !- Vertex 1 X-coordinate {m}
    20.400000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    20.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.200000000000,         !- Vertex 3 X-coordinate {m}
    20.400000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.200000000000,         !- Vertex 4 X-coordinate {m}
    20.400000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    27D266,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.200000000000,         !- Vertex 1 X-coordinate {m}
    20.400000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    48.200000000000,         !- Vertex 2 X-coordinate {m}
    20.400000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.200000000000,         !- Vertex 3 X-coordinate {m}
    24.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.200000000000,         !- Vertex 4 X-coordinate {m}
    24.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B9B5A9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.200000000000,         !- Vertex 1 X-coordinate {m}
    24.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    48.200000000000,         !- Vertex 2 X-coordinate {m}
    24.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.500000000000,         !- Vertex 3 X-coordinate {m}
    24.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.500000000000,         !- Vertex 4 X-coordinate {m}
    24.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A5BD1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    72.500000000000,         !- Vertex 1 X-coordinate {m}
    24.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    72.500000000000,         !- Vertex 2 X-coordinate {m}
    24.000000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.500000000000,         !- Vertex 3 X-coordinate {m}
    41.000000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.500000000000,         !- Vertex 4 X-coordinate {m}
    41.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9E2CB3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    48.200000000000,         !- Vertex 1 X-coordinate {m}
    41.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    48.200000000000,         !- Vertex 2 X-coordinate {m}
    24.000000000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.500000000000,         !- Vertex 3 X-coordinate {m}
    24.000000000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.500000000000,         !- Vertex 4 X-coordinate {m}
    41.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C366ED,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.200000000000,         !- Vertex 1 X-coordinate {m}
    41.000000000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    20.400000000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    48.200000000000,         !- Vertex 3 X-coordinate {m}
    20.400000000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    48.200000000000,         !- Vertex 4 X-coordinate {m}
    41.000000000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B4F690,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.200000000000,         !- Vertex 1 X-coordinate {m}
    59.900000000000,         !- Vertex 1 Y-coordinate {m}
    4.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    59.900000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.200000000000,         !- Vertex 3 X-coordinate {m}
    40.800000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.200000000000,         !- Vertex 4 X-coordinate {m}
    40.800000000000,         !- Vertex 4 Y-coordinate {m}
    4.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CD9BC7,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    27.200000000000,         !- Vertex 1 X-coordinate {m}
    59.900000000000,         !- Vertex 1 Y-coordinate {m}
    4.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    40.800000000000,         !- Vertex 2 Y-coordinate {m}
    4.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.700000000000,         !- Vertex 3 X-coordinate {m}
    41.000000000000,         !- Vertex 3 Y-coordinate {m}
    6.500000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    8C46D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    30.700000000000,         !- Vertex 1 X-coordinate {m}
    59.900000000000,         !- Vertex 1 Y-coordinate {m}
    6.400000000000,          !- Vertex 1 Z-coordinate {m}
    27.200000000000,         !- Vertex 2 X-coordinate {m}
    59.900000000000,         !- Vertex 2 Y-coordinate {m}
    4.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.700000000000,         !- Vertex 3 X-coordinate {m}
    41.000000000000,         !- Vertex 3 Y-coordinate {m}
    6.500000000000;          !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    C_Bot People,            !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    C_Top People,            !- Name
    C_Top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    D_top People,            !- Name
    D_top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    D_bot People,            !- Name
    D_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    A_bot People,            !- Name
    A_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    A_top People,            !- Name
    A_top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    B_bot People,            !- Name
    B_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name

People,
    B_Top People,            !- Name
    B_Top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule;!- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    C_Bot Lights,            !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    30,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    C_Top Lights,            !- Name
    C_Top,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    D_top Lights,            !- Name
    D_top,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    D_bot Lights,            !- Name
    D_bot,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    A_bot Lights,            !- Name
    A_bot,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    A_top Lights,            !- Name
    A_top,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    B_bot Lights,            !- Name
    B_bot,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    30,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory

Lights,
    B_Top Lights,            !- Name
    B_Top,                   !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    Lights;                  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    C_Bot ElectricEquipment, !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    C_Top ElectricEquipment, !- Name
    C_Top,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    D_top ElectricEquipment, !- Name
    D_top,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    D_bot ElectricEquipment, !- Name
    D_bot,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    A_bot ElectricEquipment, !- Name
    A_bot,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    A_top ElectricEquipment, !- Name
    A_top,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    B_bot ElectricEquipment, !- Name
    B_bot,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    B_Top ElectricEquipment, !- Name
    B_Top,                   !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    C_Bot Infiltration,      !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    5,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    C_Top Infiltration,      !- Name
    C_Top,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    9,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    D_top Infiltration,      !- Name
    D_top,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    9,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    D_bot Infiltration,      !- Name
    D_bot,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    5,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    A_bot Infiltration,      !- Name
    A_bot,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    4,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    A_top Infiltration,      !- Name
    A_top,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    9,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    B_bot Infiltration,      !- Name
    B_bot,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    4,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    B_Top Infiltration,      !- Name
    B_Top,                   !- Zone or ZoneList Name
    Infiltration Half On Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    9,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    C_Bot Ventilation per Person,  !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    C_Bot Ventilation per Area,  !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    C_Top Ventilation per Person,  !- Name
    C_Top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    C_Top Ventilation per Area,  !- Name
    C_Top,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    D_top Ventilation per Person,  !- Name
    D_top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    D_top Ventilation per Area,  !- Name
    D_top,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    D_bot Ventilation per Person,  !- Name
    D_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    D_bot Ventilation per Area,  !- Name
    D_bot,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    A_bot Ventilation per Person,  !- Name
    A_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    A_bot Ventilation per Area,  !- Name
    A_bot,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    3,                       !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    A_top Ventilation per Person,  !- Name
    A_top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    A_top Ventilation per Area,  !- Name
    A_top,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    B_bot Ventilation per Person,  !- Name
    B_bot,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    B_bot Ventilation per Area,  !- Name
    B_bot,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    B_Top Ventilation per Person,  !- Name
    B_Top,                   !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.00236,                 !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    B_Top Ventilation per Area,  !- Name
    B_Top,                   !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.000305,                !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    C_Bot,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    A_thermo;                !- Control 1 Name

ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    D_bot,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    B_thermo;                !- Control 1 Name

ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    A_bot,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    C_thermo;                !- Control 1 Name

ZoneControl:Thermostat,
    Zone 4 Thermostat,       !- Name
    B_bot,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    D_thermo;                !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB_2,  !- Name
    HEATING SETPOINTS_2;     !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB_2,  !- Name
    COOLING SETPOINTS_2;     !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    A_thermo,                !- Name
    HEATING SETPOINTS,       !- Heating Setpoint Temperature Schedule Name
    COOLING SETPOINTS;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    B_thermo,                !- Name
    HEATING SETPOINTS_2,     !- Heating Setpoint Temperature Schedule Name
    COOLING SETPOINTS_2;     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    C_thermo,                !- Name
    HEATING SETPOINTS,       !- Heating Setpoint Temperature Schedule Name
    COOLING SETPOINTS;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    D_thermo,                !- Name
    HEATING SETPOINTS_2,     !- Heating Setpoint Temperature Schedule Name
    COOLING SETPOINTS_2;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    Always On,               !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    60,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Zone2Air,                !- Name
    Always On,               !- Availability Schedule Name
    NODE_2,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    60,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Zone3Air,                !- Name
    Always On,               !- Availability Schedule Name
    NODE_3,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    60,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Zone4Air,                !- Name
    Always On,               !- Availability Schedule Name
    NODE_4,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    60,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone2Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone3Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone4Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone4Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    C_Bot,                   !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_5,                  !- Zone Air Node Name
    NODE_6;                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    D_bot,                   !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_7,                  !- Zone Air Node Name
    NODE_8;                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    A_bot,                   !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_9,                  !- Zone Air Node Name
    NODE_10;                 !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    B_bot,                   !- Zone Name
    Zone4Equipment,          !- Zone Conditioning Equipment List Name
    Zone4Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_11,                 !- Zone Air Node Name
    NODE_12;                 !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

NodeList,
    Zone2Inlets,             !- Name
    NODE_2;                  !- Node 1 Name

NodeList,
    Zone3Inlets,             !- Name
    NODE_3;                  !- Node 1 Name

NodeList,
    Zone4Inlets,             !- Name
    NODE_4;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    C_Top,                   !- Key Value
    Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    D_top,                   !- Key Value
    Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    A_top,                   !- Key Value
    Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    B_Top,                   !- Key Value
    Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    C_Bot,                   !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    D_bot,                   !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    A_bot,                   !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    B_bot,                   !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    C_Bot Lights,            !- Key Value
    Lights Electric Power,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    D_bot Lights,            !- Key Value
    Lights Electric Power,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    A_bot Lights,            !- Key Value
    Lights Electric Power,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    B_bot Lights,            !- Key Value
    Lights Electric Power,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    C_Bot,                   !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    D_bot,                   !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    A_bot,                   !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    B_bot,                   !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

